# 2026-07-16 GLT / Modbus live-system verification TODO

This document captures open observations from screenshots of the IDM Navigator
GLT / Modbus UI. It is intended as a checklist for later validation against a
live system before changing the register map.

## Context

- Source of this note: screenshots of the heat pump GLT communication/register
  list provided on 2026-07-16.
- The screenshots show columns for `ID`, `Name`, `Access`, `Value`, and
  `GLT Value`.
- Modbus TCP is shown as enabled (`Ja`) in the UI.
- The screenshots are useful for comparing visible IDs, names, access rights,
  and current values, but they are not by themselves enough to change protocol
  definitions.

## Repository baseline used for comparison

Comparison was made against the current register definitions in
`idm_heatpump/registers.py` and the Markdown reference in
`docs/Modbus-Register.md`.

Important implementation details observed:

- Heating-circuit registers are generated per circuit A-G.
- With detected `model_info`, only circuits listed in
  `model_info.active_heating_circuits` are added to the runtime registry.
- GLT registers `1690-1722` are always added by the current map builder.
- Optional PV, cascade, solar, and ISC blocks depend on detected features when
  `model_info` is available.

## Already present and matching the screenshots

### PV / energy-management area

| ID | Screenshot name | Current repository key | Notes |
| ---: | --- | --- | --- |
| 74 | Überschuss | `pv_surplus` | Present |
| 76 | Leistung E-Heizstab | `electric_heater_power` | Present |
| 78 | PV Leistung | `pv_production` | Present |
| 82 | Hausverbrauch | `house_consumption` | Present |
| 84 | Batterieentladung | `battery_discharge` | Present |
| 86 | Batterie Füllstand | `battery_soc` | Present |
| 88 | PV-Zielwert | `pv_target_value` | Present |
| 90 | Smartgrid Status | `smart_grid_status` | Present |

### System / DHW / heat-pump temperatures

| ID | Screenshot name | Current repository key | Notes |
| ---: | --- | --- | --- |
| 1000 | Außentemperatur | `outdoor_temp` | Present |
| 1002 | Mittelwert Außentem. | `outdoor_temp_avg` | Present |
| 1004 | interne Meldung | `internal_message` | Present |
| 1005 | Betriebsart System | `system_mode` | Present |
| 1008 | Wärmespeichertemperatur | `storage_temp` | Present |
| 1012 | TW-Erw. Temp. unten | `dhw_temp_bottom` | Present |
| 1014 | TW-Erw. Temp. oben | `dhw_temp_top` | Present |
| 1032 | Warmwasser Solltemperatur | `dhw_setpoint` | Present |
| 1033 | Warmwasserladung Einschalttemperatur | `dhw_charge_on_temp` | Present |
| 1034 | Warmwasserladung Ausschalttemperatur | `dhw_charge_off_temp` | Present |
| 1050 | Wärmepumpenvorlauftemperatur | `hp_flow_temp` | Present |
| 1052 | Rücklauffühler | `hp_return_temp` | Present |
| 1060 | Ansauglufttemperatur | `air_intake_temp` | Present |
| 1066 | Ladefühler | `charging_sensor_temp` | Present |

### Heat-pump status / bivalence / valves

| ID | Screenshot name | Current repository key | Notes |
| ---: | --- | --- | --- |
| 1090 | Betriebsart Wärmepumpe | `hp_operating_mode` | Present |
| 1091 | Heizanforderung | `heating_demand` | Present |
| 1092 | Kühlanforderung | `cooling_demand` | Present |
| 1093 | Vorranganforderung | `dhw_demand` | Present |
| 1098 | EW/EVU Sperrkontakt | `evu_lock` | Present |
| 1099 | Summenstörung Regler | `hp_sum_alarm` | Present |
| 1100 | Verdichter 1 | `compressor_status_1` | Present |
| 1104 | Ladepumpe | `charging_pump_status` | Present |
| 1112 | Ventil Heizen/Vorrang | `valve_heat_dhw` | Present |
| 1118 | Zirkulationspumpe | `circulation_pump` | Present |
| 1120 | Bivalenzpunkt 1 | `bivalence_point_1_2nd_gen` | Present |
| 1121 | Bivalenzpunkt 2 | `bivalence_point_2_2nd_gen` | Present |
| 1122 | Bivalenzpunkt 1 | `bivalence_point_1_3rd_gen` | Present |
| 1123 | Bivalenzpunkt 2 | `bivalence_point_2_3rd_gen` | Present |
| 1124 | 2./3. Wärmeerzeuger | `bivalence_state` | Present |

### Heating circuit A

| ID | Screenshot name | Current repository key | Notes |
| ---: | --- | --- | --- |
| 1350 | Vorlauftemperatur HK A | `hc_a_flow_temp` | Present |
| 1364 | Raumtemperatur HK A | `hc_a_room_temp` | Present |
| 1378 | Sollvorlauftemp. HK A | `hc_a_setpoint_flow_temp` | Present |
| 1393 | Betriebsart Heizkreis A | `hc_a_mode` | Present |
| 1401 | Raumtemperatur Heizen Normal A | `hc_a_room_setpoint_heat_normal` | Present |
| 1415 | Raumtemperatur Heizen Eco A | `hc_a_room_setpoint_heat_eco` | Present |
| 1429 | Heizkurve A | `hc_a_heating_curve` | Present |
| 1442 | Heizgrenze A | `hc_a_heating_limit` | Present in code and screenshot |
| 1498 | aktive Betriebsart HK A | `hc_a_active_mode` | Present in code and screenshot |
| 1505 | Parallelverschiebung A | `hc_a_parallel_shift` | Present in code and screenshot |

### External room temperatures and GLT registers

| ID | Screenshot name | Current repository key | Notes |
| ---: | --- | --- | --- |
| 1650 | externe Raumtemperatur HKA | `hc_a_ext_room_temp` | Present when HK A is active |
| 1652 | externe Raumtemperatur HKB | `hc_b_ext_room_temp` | Present only when HK B is active / included |
| 1654 | externe Raumtemperatur HKC | `hc_c_ext_room_temp` | Present only when HK C is active / included |
| 1656 | externe Raumtemperatur HKD | `hc_d_ext_room_temp` | Present only when HK D is active / included |
| 1658 | externe Raumtemperatur HKE | `hc_e_ext_room_temp` | Present only when HK E is active / included |
| 1660 | externe Raumtemperatur HKF | `hc_f_ext_room_temp` | Present only when HK F is active / included |
| 1662 | externe Raumtemperatur HKG | `hc_g_ext_room_temp` | Present only when HK G is active / included |
| 1690 | externe Außentemperatur | `ext_outdoor_temp` | Present |
| 1692 | externe Feuchte | `ext_humidity` | Present |
| 1694 | Externe Ansteuerung Heiztemperatur | `ext_demand_temp_heating` | Present |
| 1696 | GLT Temperaturanforderung Heizen | `glt_temp_demand_heating` | Present; cyclic write required |
| 1698 | GLT Temperaturanforderung Kühlen | `glt_temp_demand_cooling` | Present; cyclic write required |
| 1710 | Externe Ansteuerung Heizen | `demand_heating` | Present |
| 1711 | Externe Ansteuerung Kühlen | `demand_cooling` | Present |
| 1712 | Externe Warmwasserladung | `demand_dhw_charging` | Present |
| 1713 | Externe Ansteuerung einmalige Warmwasserladung | `demand_onetime_dhw` | Present |
| 1714 | externe Anforderung Sole-/Zwischenkreispumpe | `ext_demand_groundwater_pump_m15` | Present |
| 1715 | externe Anforderung Grundwasserpumpe | `ext_demand_groundwater_pump_m15_sw_max` | Present |
| 1716 | GLT Wärmespeichertemperatur | `glt_heat_storage_temp` | Present |
| 1718 | GLT Kältespeichertemperatur | `glt_cold_storage_temp` | Present |
| 1720 | GLT TWW-Erwärmertemperatur unten | `glt_dhw_temp_bottom` | Present |
| 1722 | GLT TWW-Erwärmertemperatur oben | `glt_dhw_temp_top` | Present |

### Energy and power registers

| ID | Screenshot name | Current repository key | Notes |
| ---: | --- | --- | --- |
| 1748 | Wärmemenge Heizen | `energy_heating` | Present |
| 1750 | Wärmemenge gesamt | `energy_total` | Present |
| 1754 | Wärmemenge Warmwasser | `energy_dhw` | Present |
| 1756 | Wärmemenge Abtauung | `energy_defrost` | Present |
| 1790 | thermische Leistung | `current_power` | Present |
| 1999 | Störung quittieren | `error_acknowledge` | Present; write-only in code |
| 4108 | Leistungsbegrenzung Wärmepumpe | `power_limit_hp` | Present |
| 4112 | Leistungsbegrenzung Kaskade | `power_limit_cascade` | Present |
| 4122 | elektrische Gesamtleistung | `power_consumption_hp` | Present |
| 4124 | elektrische Gesamtleistung / alternative variant | `power_consumption_hp_smartfox` | Present |
| 4126 | thermische Leistung | `thermal_power_flow_sensor` | Present |
| 4128 | Wärmemenge gesamt | `total_heat_energy` | Present |

## Open points to verify on the live system

### 1. Unnamed PV / energy-management IDs 68, 70, 72, and 80

Screenshots show these IDs with `RW` access and value `-1`, but without a name:

| ID | Screenshot access | Screenshot value | Repository status | Live-test TODO |
| ---: | --- | ---: | --- | --- |
| 68 | RW | -1 | Missing | Determine official name, datatype, size, unit, function code, and sentinel meaning |
| 70 | RW | -1 | Missing | Determine official name, datatype, size, unit, function code, and sentinel meaning |
| 72 | RW | -1 | Missing | Determine official name, datatype, size, unit, function code, and sentinel meaning |
| 80 | RW | -1 | Missing | Determine official name, datatype, size, unit, function code, and sentinel meaning |

Questions for live validation:

- Are these documented in the local UI detail view, official IDM PDF, or hidden
  GLT monitor?
- Are they FLOAT values occupying two 16-bit registers, INT16 values, or some
  other type?
- Does `-1` mean unavailable / disabled / no GLT value?
- Which Modbus function codes are accepted for reads and writes?

Suggested live checks:

- Read each ID with the expected register type used by neighboring GLT/PV
  values.
- If a read succeeds, capture the raw registers and decoded value.
- Do not write until datatype, range, sentinel, and safety implications are
  known.

### 2. Firmware Version IDM address mismatch: screenshot 4116 vs repository 4120

Screenshot observation:

| ID | Screenshot name | Screenshot access | Repository status |
| ---: | --- | --- | --- |
| 4116 | Firmware Version IDM | RO | Missing / differs from current `firmware_version` |

Current repository state:

- `firmware_version` is currently defined at `4120`.
- `docs/Modbus-Register.md` also lists firmware version at `4120`.
- The code disables `firmware_version` by default because some Navigator 10
  firmware builds reject it.

Live-test TODO:

- Read address `4116` and record exact Modbus request shape:
  - register type
  - function code
  - start address
  - count
  - raw response words
  - decoded value attempts
- Read address `4120` with the same assumptions and compare behavior.
- Check whether `4116` and `4120` represent different firmware/version values or
  whether one is firmware-specific.
- Check whether `4116` is FLOAT, string-like encoded data, UINT32, or another
  type.

Do not change `firmware_version` from `4120` to `4116` without official source
or a hardware capture proving the correct behavior for the target firmware.

### 3. Missing cascade power registers 4132, 4136, and 4140

Screenshot observations:

| ID | Screenshot name | Screenshot access | Screenshot GLT value | Repository status |
| ---: | --- | --- | ---: | --- |
| 4132 | Kaskadenleistung Heizen | RW | -1 | Missing |
| 4136 | Kaskadenleistung Kühlen | RW | -1 | Missing |
| 4140 | Kaskadenleistung Vorrangladung | RW | -1 | Missing |

Live-test TODO:

- Determine whether these are official Navigator 10 registers for cascade power
  control.
- Determine datatype and size. The 4-address spacing suggests a wide datatype,
  but this must be verified rather than inferred.
- Determine unit, expected range, and sentinel value semantics for `-1`.
- Determine whether writes are safety-sensitive, cyclic, EEPROM-sensitive, or
  normal GLT writes.
- Capture read requests and responses for all three addresses.
- If writes are tested, use a safe test value and restore the original value;
  only do this after confirming write safety.

Potential mapping candidates if verified later:

| ID | Possible key | Notes |
| ---: | --- | --- |
| 4132 | `cascade_power_heating` | Name tentative only |
| 4136 | `cascade_power_cooling` | Name tentative only |
| 4140 | `cascade_power_dhw` or `cascade_power_priority_charging` | Name tentative only |

### 4. Heating-circuit A documentation mismatch around 1442 / 1498 / 1505

Screenshot and code agree on these addresses:

| Function | Screenshot ID | Current code formula/result |
| --- | ---: | --- |
| Heizgrenze A | 1442 | `1442 + idx`, A = 1442 |
| aktive Betriebsart HK A | 1498 | `1498 + idx`, A = 1498 |
| Parallelverschiebung A | 1505 | `1505 + idx`, A = 1505 |

However, `docs/Modbus-Register.md` currently lists related heating-circuit rows
starting at `1443`, `1499`, and `1506` in the table.

Live-test TODO:

- Confirm live reads for `1442`, `1498`, and `1505` on the target Anlage.
- Check whether neighboring addresses `1443`, `1499`, and `1506` correspond to
  circuit B or to an alternate official table representation.
- If the live system confirms the code, update only the documentation table in a
  separate change with source/hardware-verification notes.

### 5. External room temperatures HKB-HKG visibility vs active-circuit filtering

Screenshots show all external room-temperature GLT inputs HKA-HKG:

| ID | Screenshot name | Current generation formula | Runtime caveat |
| ---: | --- | --- | --- |
| 1650 | externe Raumtemperatur HKA | `1650 + idx * 2`, A | Included when HK A active |
| 1652 | externe Raumtemperatur HKB | `1650 + idx * 2`, B | Included only when HK B active |
| 1654 | externe Raumtemperatur HKC | `1650 + idx * 2`, C | Included only when HK C active |
| 1656 | externe Raumtemperatur HKD | `1650 + idx * 2`, D | Included only when HK D active |
| 1658 | externe Raumtemperatur HKE | `1650 + idx * 2`, E | Included only when HK E active |
| 1660 | externe Raumtemperatur HKF | `1650 + idx * 2`, F | Included only when HK F active |
| 1662 | externe Raumtemperatur HKG | `1650 + idx * 2`, G | Included only when HK G active |

Open design question:

- Should external GLT room-temperature inputs for B-G be exposed even if the
  corresponding heating circuits are not detected as active?

Live-test TODO:

- Compare the heat pump's detected/actual active heating circuits against the UI
  list.
- Check whether writing external HKB-HKG room temperatures has any effect when
  circuits B-G are inactive or not configured.
- If these are merely generic UI placeholders, keep current active-circuit
  filtering.
- If they are usable GLT inputs independently of detected heating circuits,
  consider changing model inclusion behavior with focused tests.

## Cross-device comparison (2026-07-16) — two Navigator 10 units

A second live device was probed to obtain multi-device evidence. Both
devices are **Navigator 10** (confirmed by `detect_model().model_name`,
by the local web UI, and by the user). A second device surfaced a
real detection bug that single-device evidence had missed.

| aspect | device 1 `192.0.2.10` | device 2 `192.0.2.12` |
| --- | --- | --- |
| controller | Navigator 10 | Navigator 10 |
| web firmware | `NAV10_20.24-880-g265e09c4a` | `NAV10_20.23-903-g434c0ac14` |
| physically installed heating circuits | A | **A + D (user-confirmed)** |
| `detect_model()` before fix | `['A']` | `['A']` (wrong — missed D) |
| `detect_model()` after fix | `['A']` | **`['A', 'D']`** (correct) |
| `firmware_version` via Modbus | None (4120 IllegalAddress) | None (4120 IllegalAddress) |
| storage_temp baseline | 69.1 °C | 38.3 °C (smaller model, lower duty) |

### RESOLVED — `detect_model()` non-contiguous heating-circuit detection (fixed 2026-07-16)

Device 2 has heating circuits **A and D** physically installed
(user-confirmed), but `detect_model()` returned only `['A']`. The raw
evidence on device 2 shows why — both presence discriminators agree:

| circuit | flow_temp (1350+i·2) | active_mode (1498+i) | truth |
| --- | --- | --- | --- |
| A | 27.6 °C (real) | 0x0000 (real) | **installed** |
| B | -1.0 (sentinel) | 0xFFFF (sentinel) | not installed |
| C | -1.0 (sentinel) | 0xFFFF (sentinel) | not installed |
| D | 26.9 °C (real) | 0x0000 (real) | **installed** |
| E | -1.0 (sentinel) | 0xFFFF (sentinel) | not installed |
| F | -1.0 (sentinel) | 0xFFFF (sentinel) | not installed |
| G | -1.0 (sentinel) | 0xFFFF (sentinel) | not installed |

Root cause (was in `idm_heatpump/client.py`): the detection loop probed
only the flow-temperature register (`1350 + i*2`) and broke after two
consecutive `-1.0` sentinels (`_DETECT_EMPTY_SLOT_STOP_THRESHOLD = 2`).
On device 2 that path was A(real) → B(sentinel) → C(sentinel) → break, so
circuit **D (real, 26.9 °C) was never probed**. This is the same symptom
class reported in HASS issue #44 (wrong model/circuit detection).

**Fix merged to main** (PR #48, commit `919c167`, 2026-07-16):

- Heating-circuit detection now scans **all seven slots A-G** without
  early-break (zone-module detection keeps its early-break; those slots
  are always contiguous).
- A second presence signal — the **active operating-mode register**
  (`1498+i`, UCHAR) — is now probed. A circuit counts as active when its
  flow temperature is a real value (not `-1.0`) **OR** its active-mode
  register is not the UCHAR `0xFFFF` "not configured" sentinel. This
  ODER-logic catches circuits that report `-1.0` on flow temperature
  (e.g. pump off, no flow sensor) while still being physically configured.
- Note on register choice: the originally-considered `hc_mode` register
  (1393+i) was rejected because `hc_mode == 0` means "standby/off", not
  "not present" — on device 2 circuit A has `hc_mode == 0` yet is
  installed. The `active_mode` register (1498+i) is the reliable signal:
  `0xFFFF` (UCHAR 255) = "not configured".

Verified live on device 2: `['A']` → **`['A', 'D']`**. Tests: pytest 269
passed (+2 regression guards), Ruff clean, mypy clean, CI green on the
PR and on the merge commit. See CHANGELOG.md `[Unreleased]`.

### Open Point 1 — PV/EM IDs 68, 70, 72, 80 (identical across both devices)

All four addresses read `[0x0000, 0xBF80]` → FLOAT `-1.0` on **both** Nav10
devices. Datatype FLOAT32 confirmed on two units. Names remain unknown.

### Open Point 2 — firmware 4116 vs 4120 (consistent across both devices)

| device | 4116 count=4 raw | 4120 |
| --- | --- | --- |
| .103 | `[0x9840, 0x2000, 0x00FF, 0x0000]` | IllegalAddress |
| .188.69 | `[0x9D90, 0x1400, 0x00FF, 0x0000]` | IllegalAddress |

- Both Nav10 units: **4116 readable, 4120 IllegalAddress** (consistent).
- The constant tail `[0x00FF, 0x0000]` is identical; the first two words
  differ per device — consistent with a device-specific structured field
  (serial/capacity/build id), **not** a firmware-version encoding.
- On both units the 4108–4126 range exposes only the documented even
  addresses (4108, 4112, 4116, 4122, 4124); all odd addresses and 4120
  return IllegalAddress.
- Conclusion holds (now with 2-device evidence): **4116 is not the firmware
  version**; there is no reliable Modbus firmware source on Nav10. Keep
  `firmware_version` disabled by default.

### Open Point 3 — cascade power 4132/4136/4140 (identical across both)

All three read FLOAT32 `0.0` with count=4 = IllegalAddress on both devices.
Both have `has_cascade: False`. Consistent FLOAT32-2-register datatype.

### Open Point 4 — HK A offsets (EVIDENCE NOW CONFLICTS — do NOT "fix" docs)

| addr | device 1 (.103) | device 2 (.188.69) | interpretation |
| ---: | ---: | ---: | --- |
| 1442 | 15 | **0** | not a stable "Heizgrenze A" location |
| 1443 | 15 | **15** | holds the 15 on device 2, mirrored on device 1 |
| 1498 | 0 | 0 | stable |
| 1499 | -1 (0xFFFF) | -1 (0xFFFF) | stable sentinel |
| 1505 | 20 | **0** | not a stable "Parallelverschiebung A" location |
| 1506 | 0 | 0 | stable |

**The earlier conclusion ("code addresses 1442/1498/1505 are correct, docs
drift to 1443/1499/1506") is NOT supported by two-device evidence.** Device 2
puts the Heizgrenze-15 value at 1443, not 1442 (which reads 0). The address
assignment is device/firmware-dependent or the registers overlap in a way
not captured by a single-row table. **Do not change the docs or code based
on this** — it needs an official IDM table. Single-device evidence here was
misleading; this is recorded as a correction of the first draft.

### Open Point 5 — external room temps (identical across both devices)

All of 1650–1662 read `-1.0` on both devices. Device serves all addresses
regardless of active-circuit filtering; values are unpopulated.

## Live-Test Results (2026-07-16, device 192.0.2.10)

Read-only verification against a live IDM heat pump at `192.0.2.10`
(Modbus TCP, port 502, slave ID 1). Only READ function codes (FC3 holding
and FC4 input) were used. No writes were performed at any point.

Device identity (confirmed via `IdmModbusClient.detect_model()`):

- **Controller: Navigator 10** (`model_name == "Navigator 10"`).
- Active heating circuits: `['A']`; zone modules: 0.
- Features detected: solar, isc, pv, heating_circuits. **Cascade: not present.**
- Firmware reported by `detect_model()`: **`None`** — because the API reads
  the firmware register at address **4120**, which this device rejects with
  `IllegalAddress` (see Open Point 2). The actual firmware string reported by
  the local web UI is `NAV10_20.24-880-g265e09c4a`.
- **Important:** earlier analysis drafts referred to this device as Navigator 2.
  That was incorrect. All findings below are from a Navigator 10 unit and must
  be interpreted as Nav10 evidence, not Nav2 evidence.

Environment notes:

- FC3 and FC4 return **identical** data on this device for every probed
  address. The device does not distinguish holding vs. input registers.
- FLOAT decode convention confirmed: IDM FLOAT = IEEE-754, low word first.
  Example: `outdoor_temp` @1000 = raw `[43755, 16882]` -> `30.333` (°C),
  which is a plausible July ambient temperature.
- Baseline sanity: `storage_temp` @1008 -> `69.078`, `hc_a_flow_temp` @1350
  -> `28.730`, `system_mode` @1005 -> `1`, `hc_a_mode` @1393 -> `2`. All
  realistic; connection and decode order are correct.
- Sentinel observed: raw `[0x0000, 0xBF80]` decodes (low-word-first) to
  exactly `-1.0`. This matches the screenshot value `-1` and is treated as
  the "unavailable / no GLT value" sentinel throughout the PV/GLT area.

### Open Point 1 — unnamed PV/EM IDs 68, 70, 72, 80

All four addresses are readable FLOAT (count=2). The decoded value is the
`-1.0` sentinel on all of them, identical to the screenshot value `-1`.

| ID | count=1 (UINT16) | count=2 raw words | decoded FLOAT (low-first) | conclusion |
| ---: | ---: | --- | ---: | --- |
| 68 | 0x0000 (0) | `[0x0000, 0xBF80]` | **-1.0** | FLOAT, currently unavailable (sentinel) |
| 70 | 0x0000 (0) | `[0x0000, 0xBF80]` | **-1.0** | FLOAT, currently unavailable (sentinel) |
| 72 | 0x0000 (0) | `[0x0000, 0xBF80]` | **-1.0** | FLOAT, currently unavailable (sentinel) |
| 80 | 0x0000 (0) | `[0x0000, 0xBF80]` | **-1.0** | FLOAT, currently unavailable (sentinel) |

Datatype determination:

- `count=2` succeeds and decodes to a clean `-1.0`; `count=1` returns the
  low word `0x0000` only. The pair `[0x0000, 0xBF80]` is exactly the
  IEEE-754 representation of `-1.0` in low-word-first order, so the
  datatype is **FLOAT32 (2 registers)**, matching the neighboring PV/EM
  block (74/76/78/82, all FLOAT32).
- They respond on both FC3 and FC4 like the rest of the PV/EM block.
- Compare documented neighbor `pv_surplus` @74: raw `[0xD0E6, 0x4124]` ->
  `10.3010` kW (real value), proving the block carries live FLOAT data; the
  `-1.0` at 68/70/72/80 is therefore a true "not configured / no value"
  state, not a decode artefact.

**Name still unknown.** The numeric addresses and FLOAT type are confirmed,
but the UI name, unit, and write semantics (RW shown in the screenshot)
remain undetermined from Modbus alone. Do not write until the official
name/range/sentinel semantics are known. The `-1.0` sentinel is consistent
with the existing `MODEL_DETECTION_UNAVAILABLE` handling.

### Open Point 2 — firmware version: 4116 readable, 4120 IllegalAddress

| ID | FC3 count=4 raw | result |
| ---: | --- | --- |
| **4116** | `[0x9840, 0x2000, 0x00FF, 0x0000]` | **readable** on this firmware |
| 4120 | — | **IllegalAddressError** (all counts 1/2/4/8/20) |

Additional scan of 4100–4124 shows the **only** readable addresses in this
range are the documented even ones `4108, 4112, 4116, 4122, 4124`; every odd
address and `4120` return IllegalAddress.

Findings (corrected after cross-check with the local web UI):

- This device is a **Navigator 10** unit (confirmed both by
  `detect_model().model_name == "Navigator 10"` and by the local web UI).
  The actual firmware string is `NAV10_20.24-880-g265e09c4a`, available
  **only from the web UI** (`software_version` / `raw_key='Software Version'`),
  not from Modbus.
- `firmware_version @4120` (the current repository address) returns
  `IllegalAddress` on this Nav10 unit, which is why `detect_model()`
  returned `firmware_version: None` and why the code disables that register
  by default.
- Address **4116** is readable (`[0x9840, 0x2000, 0x00FF, 0x0000]`, count ≤ 4
  only), but **it is almost certainly NOT the firmware version.** The raw
  bytes do not encode `20.24`, `880`, or the git hash `265e09c4a` under any
  tested interpretation (ASCII big/little endian, BCD, FLOAT32/64, UINT32),
  and the web UI exposes no firmware-like value matching them. 4116 is most
  likely an unrelated Nav10 data point that happens to sit at that address.
  Earlier drafts of this note speculated 4116 might be the firmware register;
  that hypothesis is **rejected** by the web-UI cross-check.
- Conclusion: on this Nav10 firmware there is **no reliable Modbus source
  for the firmware version** — the web UI is the only source. The
  `firmware_version` register should remain disabled by default; do not move
  it to 4116.

### Open Point 3 — cascade power 4132, 4136, 4140

| ID | count=1 | count=2 raw | decoded FLOAT | count=4 | conclusion |
| ---: | ---: | --- | ---: | --- | --- |
| 4132 | 0x0000 (0) | `[0x0000, 0x0000]` | 0.0 | IllegalAddress | FLOAT32, value 0.0 (not `-1.0`) |
| 4136 | 0x0000 (0) | `[0x0000, 0x0000]` | 0.0 | IllegalAddress | FLOAT32, value 0.0 (not `-1.0`) |
| 4140 | 0x0000 (0) | `[0x0000, 0x0000]` | 0.0 | IllegalAddress | FLOAT32, value 0.0 (not `-1.0`) |

Findings:

- All three are **readable as FLOAT32 (count=2)**, but `count=4` returns
  IllegalAddress, so each occupies exactly **2 registers** — not the wide
  4-register type the 4-address spacing might suggest. The 4-address
  spacing is simply a 2-register FLOAT plus a 2-register gap.
- Current value is `0.0` on all three (not the `-1.0` sentinel seen in the
  PV/GLT block). With no cascade configured on this Anlage, `0.0` likely
  means "no cascade demand / not active". The screenshot showed `-1`; the
  difference may be firmware/feature-gating. Sentinel semantics are not
  confirmed.
- Names from the screenshot (`Kaskadenleistung Heizen/Kühlen/Vorrangladung`)
  align with the repository's existing cascade feature gate. Datatype is
  confirmed FLOAT32; unit and write safety (RW) still need an official
  source before any write support is added.
- Context neighbor `total_heat_energy` @4128 -> raw `[0xE38B, 0x46F5]` =
  `31473.77` (kWh, realistic cumulative), confirming the 4xxx block carries
  valid FLOAT data.

### Open Point 4 — heating-circuit A offsets 1442/1443, 1498/1499, 1505/1506

| ID | count=1 raw (UINT16 / i16) | interpretation |
| ---: | --- | --- |
| 1442 | 15 (0x000F) | Heizgrenze A = 15 (matches screenshot/code) |
| 1443 | 15 (0x000F) | **same value** as 1442 — adjacent/mirror, not circuit B |
| 1498 | 0 (0x0000) | aktive Betriebsart HK A = 0 (matches screenshot/code) |
| 1499 | 65535 (0xFFFF, i16=-1) | **sentinel -1** — next slot, not a clean circuit-B value |
| 1505 | 20 (0x0014) | Parallelverschiebung A = 20 (matches screenshot/code) |
| 1506 | 0 (0x0000) | different from 1505 — likely circuit B or padding |

Findings:

- The code addresses `1442`, `1498`, `1505` return the exact screenshot
  values (15, 0, 20). **The code is correct; the docs table offsets
  (1443/1499/1506) are the documentation drift**, as suspected.
- `1443` mirrors `1442` (both 15) — consistent with the documented
  overlapping/adjacent layout at block boundaries (AGENTS.md: do not enforce
  a no-overlap invariant).
- `1499` returns `0xFFFF` (i16 = -1), the unavailable sentinel, which means
  circuit B is not active here (see Point 5: only circuits A and B show
  non-zero mode). This does **not** prove 1499 is "circuit B active mode";
  it is the next adjacent slot.
- Recommended follow-up: in a separate docs-only change, correct
  `docs/Modbus-Register.md` rows from `1443/1499/1506` to `1442/1498/1505`
  for circuit A, with this capture as the source note. No code change needed.

### Open Point 5 — external room temperatures 1650–1662 and active circuits

All seven external-room-temperature inputs (1650, 1652, 1654, 1656, 1658,
1660, 1662) return the **same** `-1.0` sentinel (`[0x0000, 0xBF80]`),
including HKA (1650). Active-circuit detection via the mode registers:

| circuit | mode addr | value | state |
| --- | ---: | ---: | --- |
| A | 1393 | 2 | active |
| B | 1395 | 2 | active |
| C | 1397 | 1 | present |
| D | 1399 | 1 | present |
| E | 1401 | 0 | inactive/empty |
| F | 1403 | 0 | inactive/empty |
| G | 1405 | 0 | inactive/empty |

Findings:

- Every external room-temperature input reads `-1.0` regardless of whether
  its circuit is active (A, B are active; E/F/G are 0). The `-1.0` is the
  "no external sensor / not driven" state, not an active-circuit filter
  artefact: HKA (1650) is active yet still `-1.0`.
- This confirms the current active-circuit **filtering** behavior is a
  code-side model gate, not a device-side restriction — the device serves
  all seven addresses uniformly. The values are simply unpopulated because
  no external GLT room sensor is connected on this installation.
- No evidence that exposing HKB–HKG unconditionally would change behavior;
  they would just surface `-1.0` until an external sensor is wired. Keep
  the current active-circuit filtering unless a deployment specifically
  drives GLT room temperatures externally.

## Required evidence before any register-map change

Before changing register addresses, datatypes, sizes, function codes, model
inclusion, batching, or write behavior, collect at least one of:

1. An official IDM document/table for the exact register.
2. A hardware capture proving the exact behavior on the target firmware.

For every candidate register, record:

- firmware version shown by the local web UI
- heat pump model / Navigator generation
- Modbus register type
- function code
- start address
- register count
- raw response words
- decoded datatype and byte/word order
- write behavior, if any
- allowed range and sentinel values
- whether writes are EEPROM-sensitive or cyclically required

## Candidate live-test checklist

Use this table during live testing and fill in the missing columns.

Captured 2026-07-16 against `192.0.2.10` (slave 1, port 502). FC3 and
FC4 behave identically; FC3 listed. Sentinel `[0x0000, 0xBF80]` = FLOAT `-1.0`.

| ID | Candidate name | Read OK? | Function code | Count | Raw words | Decoded type/value | Write tested? | Notes |
| ---: | --- | --- | --- | --- | --- | --- | --- | --- |
| 68 | unknown | yes | FC3/FC4 | 2 | `[0x0000, 0xBF80]` | FLOAT -1.0 (sentinel) | no | FLOAT32; name still unknown |
| 70 | unknown | yes | FC3/FC4 | 2 | `[0x0000, 0xBF80]` | FLOAT -1.0 (sentinel) | no | FLOAT32; name still unknown |
| 72 | unknown | yes | FC3/FC4 | 2 | `[0x0000, 0xBF80]` | FLOAT -1.0 (sentinel) | no | FLOAT32; name still unknown |
| 80 | unknown | yes | FC3/FC4 | 2 | `[0x0000, 0xBF80]` | FLOAT -1.0 (sentinel) | no | FLOAT32; name still unknown |
| 4116 | Firmware Version IDM | yes | FC3/FC4 | 4 | `[0x9840, 0x2000, 0x00FF, 0x0000]` | NOT firmware (bytes don't encode the known version `20.24-880-g265e09c4a` under any tested decode) | n/a | readable but almost certainly an unrelated Nav10 data point, not firmware |
| 4120 | firmware_version current repo address | **no** | — | — | — | IllegalAddress (all counts) | n/a | not implemented on this Nav10 unit; firmware only via web UI |
| 4132 | Kaskadenleistung Heizen | yes | FC3/FC4 | 2 | `[0x0000, 0x0000]` | FLOAT 0.0 | no | FLOAT32; count=4 = IllegalAddress |
| 4136 | Kaskadenleistung Kühlen | yes | FC3/FC4 | 2 | `[0x0000, 0x0000]` | FLOAT 0.0 | no | FLOAT32; count=4 = IllegalAddress |
| 4140 | Kaskadenleistung Vorrangladung | yes | FC3/FC4 | 2 | `[0x0000, 0x0000]` | FLOAT 0.0 | no | FLOAT32; count=4 = IllegalAddress |
| 1442 | Heizgrenze A | yes | FC3/FC4 | 1 | `[0x000F]` | UINT16/i16 = 15 | n/a | matches screenshot/code |
| 1443 | Heizgrenze B or doc-table offset check | yes | FC3/FC4 | 1 | `[0x000F]` | UINT16/i16 = 15 | n/a | mirrors 1442; docs drift confirmed |
| 1498 | aktive Betriebsart HK A | yes | FC3/FC4 | 1 | `[0x0000]` | UINT16/i16 = 0 | n/a | matches screenshot/code |
| 1499 | aktive Betriebsart HK B or doc-table offset check | yes | FC3/FC4 | 1 | `[0xFFFF]` | i16 = -1 (sentinel) | n/a | next slot; circuit B not active here |
| 1505 | Parallelverschiebung A | yes | FC3/FC4 | 1 | `[0x0014]` | UINT16/i16 = 20 | n/a | matches screenshot/code |
| 1506 | Parallelverschiebung B or doc-table offset check | yes | FC3/FC4 | 1 | `[0x0000]` | UINT16/i16 = 0 | n/a | differs from 1505; likely B or padding |
| 1652 | externe Raumtemperatur HKB | yes | FC3/FC4 | 2 | `[0x0000, 0xBF80]` | FLOAT -1.0 (sentinel) | no | no external sensor; device serves it regardless of active filter |
| 1654 | externe Raumtemperatur HKC | yes | FC3/FC4 | 2 | `[0x0000, 0xBF80]` | FLOAT -1.0 (sentinel) | no | same as above |
| 1656 | externe Raumtemperatur HKD | yes | FC3/FC4 | 2 | `[0x0000, 0xBF80]` | FLOAT -1.0 (sentinel) | no | same as above |
| 1658 | externe Raumtemperatur HKE | yes | FC3/FC4 | 2 | `[0x0000, 0xBF80]` | FLOAT -1.0 (sentinel) | no | same as above |
| 1660 | externe Raumtemperatur HKF | yes | FC3/FC4 | 2 | `[0x0000, 0xBF80]` | FLOAT -1.0 (sentinel) | no | same as above |
| 1662 | externe Raumtemperatur HKG | yes | FC3/FC4 | 2 | `[0x0000, 0xBF80]` | FLOAT -1.0 (sentinel) | no | same as above |
