{
  "schema_version": 1,
  "maps": {
    "default": {
      "air_heat_exchanger_temp": {
        "address": 1062,
        "datatype": "FLOAT",
        "name": "air_heat_exchanger_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "air_intake_temp": {
        "address": 1060,
        "datatype": "FLOAT",
        "name": "air_intake_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "air_intake_temp_2": {
        "address": 1064,
        "datatype": "FLOAT",
        "name": "air_intake_temp_2",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "battery_discharge": {
        "address": 84,
        "datatype": "FLOAT",
        "name": "battery_discharge",
        "unit": "kW",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "battery_soc": {
        "address": 86,
        "datatype": "INT16",
        "name": "battery_soc",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1
        ],
        "last_verified": "2026-07-10",
        "size": 1
      },
      "bivalence_point_1_2nd_gen": {
        "address": 1120,
        "datatype": "INT16",
        "name": "bivalence_point_1_2nd_gen",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "bivalence_point_1_3rd_gen": {
        "address": 1122,
        "datatype": "INT16",
        "name": "bivalence_point_1_3rd_gen",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "bivalence_point_2_2nd_gen": {
        "address": 1121,
        "datatype": "INT16",
        "name": "bivalence_point_2_2nd_gen",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "bivalence_point_2_3rd_gen": {
        "address": 1123,
        "datatype": "INT16",
        "name": "bivalence_point_2_3rd_gen",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "bivalence_state": {
        "address": 1124,
        "datatype": "UCHAR",
        "name": "bivalence_state",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Bivalence 1 Active",
          "2": "Bivalence 2 Active",
          "3": "Bivalence 1+2 Active"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "booster_a_charging_pump": {
        "address": 4021,
        "datatype": "INT16",
        "name": "booster_a_charging_pump",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "booster_a_compressor": {
        "address": 4022,
        "datatype": "UCHAR",
        "name": "booster_a_compressor",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "booster_a_flow_temp": {
        "address": 4016,
        "datatype": "FLOAT",
        "name": "booster_a_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_a_return_temp": {
        "address": 4018,
        "datatype": "FLOAT",
        "name": "booster_a_return_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_a_source_inlet_temp": {
        "address": 4010,
        "datatype": "FLOAT",
        "name": "booster_a_source_inlet_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_a_source_outlet_temp": {
        "address": 4012,
        "datatype": "FLOAT",
        "name": "booster_a_source_outlet_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_a_source_pump": {
        "address": 4020,
        "datatype": "INT16",
        "name": "booster_a_source_pump",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "booster_a_storage_temp": {
        "address": 4014,
        "datatype": "FLOAT",
        "name": "booster_a_storage_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_b_charging_pump": {
        "address": 4051,
        "datatype": "INT16",
        "name": "booster_b_charging_pump",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "booster_b_compressor": {
        "address": 4052,
        "datatype": "UCHAR",
        "name": "booster_b_compressor",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "booster_b_flow_temp": {
        "address": 4046,
        "datatype": "FLOAT",
        "name": "booster_b_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_b_return_temp": {
        "address": 4048,
        "datatype": "FLOAT",
        "name": "booster_b_return_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_b_source_inlet_temp": {
        "address": 4040,
        "datatype": "FLOAT",
        "name": "booster_b_source_inlet_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_b_source_outlet_temp": {
        "address": 4042,
        "datatype": "FLOAT",
        "name": "booster_b_source_outlet_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_b_source_pump": {
        "address": 4050,
        "datatype": "INT16",
        "name": "booster_b_source_pump",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "booster_b_storage_temp": {
        "address": 4044,
        "datatype": "FLOAT",
        "name": "booster_b_storage_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_fault": {
        "address": 4001,
        "datatype": "UCHAR",
        "name": "booster_fault",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "No fault",
          "1": "Booster A fault",
          "2": "Booster B fault",
          "3": "Booster A + B fault"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          255
        ],
        "last_verified": "2026-07-10",
        "size": 1
      },
      "booster_interlock": {
        "address": 4002,
        "datatype": "UCHAR",
        "name": "booster_interlock",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "brine_pump_status": {
        "address": 1105,
        "datatype": "INT16",
        "name": "brine_pump_status",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "cascade_available_cooling": {
        "address": 1148,
        "datatype": "UCHAR",
        "name": "cascade_available_cooling",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_available_dhw": {
        "address": 1149,
        "datatype": "UCHAR",
        "name": "cascade_available_dhw",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_available_heating": {
        "address": 1147,
        "datatype": "UCHAR",
        "name": "cascade_available_heating",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          255
        ],
        "last_verified": "2026-07-10",
        "size": 1
      },
      "cascade_avg_flow_cooling": {
        "address": 1208,
        "datatype": "FLOAT",
        "name": "cascade_avg_flow_cooling",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "cascade_avg_flow_dhw": {
        "address": 1210,
        "datatype": "FLOAT",
        "name": "cascade_avg_flow_dhw",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "cascade_avg_flow_heating": {
        "address": 1206,
        "datatype": "FLOAT",
        "name": "cascade_avg_flow_heating",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "cascade_bivalence_cooling_alternative": {
        "address": 1229,
        "datatype": "INT16",
        "name": "cascade_bivalence_cooling_alternative",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_bivalence_cooling_parallel": {
        "address": 1228,
        "datatype": "INT16",
        "name": "cascade_bivalence_cooling_parallel",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_bivalence_dhw_alternative": {
        "address": 1231,
        "datatype": "INT16",
        "name": "cascade_bivalence_dhw_alternative",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_bivalence_dhw_parallel": {
        "address": 1230,
        "datatype": "INT16",
        "name": "cascade_bivalence_dhw_parallel",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_bivalence_heating_alternative": {
        "address": 1227,
        "datatype": "INT16",
        "name": "cascade_bivalence_heating_alternative",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_bivalence_heating_parallel": {
        "address": 1226,
        "datatype": "INT16",
        "name": "cascade_bivalence_heating_parallel",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_max_power_cooling": {
        "address": 1223,
        "datatype": "UCHAR",
        "name": "cascade_max_power_cooling",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_max_power_dhw": {
        "address": 1225,
        "datatype": "UCHAR",
        "name": "cascade_max_power_dhw",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_max_power_heating": {
        "address": 1221,
        "datatype": "UCHAR",
        "name": "cascade_max_power_heating",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_min_power_cooling": {
        "address": 1222,
        "datatype": "UCHAR",
        "name": "cascade_min_power_cooling",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_min_power_dhw": {
        "address": 1224,
        "datatype": "UCHAR",
        "name": "cascade_min_power_dhw",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_min_power_heating": {
        "address": 1220,
        "datatype": "UCHAR",
        "name": "cascade_min_power_heating",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_req_cooling_temp": {
        "address": 1202,
        "datatype": "FLOAT",
        "name": "cascade_req_cooling_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "cascade_req_dhw_temp": {
        "address": 1204,
        "datatype": "FLOAT",
        "name": "cascade_req_dhw_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "cascade_req_heating_temp": {
        "address": 1200,
        "datatype": "FLOAT",
        "name": "cascade_req_heating_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "cascade_running_cooling": {
        "address": 1151,
        "datatype": "UCHAR",
        "name": "cascade_running_cooling",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_running_dhw": {
        "address": 1152,
        "datatype": "UCHAR",
        "name": "cascade_running_dhw",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_running_heating": {
        "address": 1150,
        "datatype": "UCHAR",
        "name": "cascade_running_heating",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "charging_pump_status": {
        "address": 1104,
        "datatype": "INT16",
        "name": "charging_pump_status",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "charging_sensor_temp": {
        "address": 1066,
        "datatype": "FLOAT",
        "name": "charging_sensor_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "circulation_pump": {
        "address": 1118,
        "datatype": "UINT16",
        "name": "circulation_pump",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cold_storage_temp": {
        "address": 1010,
        "datatype": "FLOAT",
        "name": "cold_storage_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "compressor_status_1": {
        "address": 1100,
        "datatype": "UCHAR",
        "name": "compressor_status_1",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "compressor_status_2": {
        "address": 1101,
        "datatype": "UCHAR",
        "name": "compressor_status_2",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "compressor_status_3": {
        "address": 1102,
        "datatype": "UCHAR",
        "name": "compressor_status_3",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "compressor_status_4": {
        "address": 1103,
        "datatype": "UCHAR",
        "name": "compressor_status_4",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cooling_demand": {
        "address": 1092,
        "datatype": "UCHAR",
        "name": "cooling_demand",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "current_electricity_price": {
        "address": 1048,
        "datatype": "FLOAT",
        "name": "current_electricity_price",
        "unit": "€/MWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "current_power": {
        "address": 1790,
        "datatype": "FLOAT",
        "name": "current_power",
        "unit": "kW",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "current_power_solar": {
        "address": 1792,
        "datatype": "FLOAT",
        "name": "current_power_solar",
        "unit": "kW",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "demand_cooling": {
        "address": 1711,
        "datatype": "BOOL",
        "name": "demand_cooling",
        "unit": null,
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "demand_dhw_charging": {
        "address": 1712,
        "datatype": "BOOL",
        "name": "demand_dhw_charging",
        "unit": null,
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "demand_heating": {
        "address": 1710,
        "datatype": "BOOL",
        "name": "demand_heating",
        "unit": null,
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "demand_onetime_dhw": {
        "address": 1713,
        "datatype": "BOOL",
        "name": "demand_onetime_dhw",
        "unit": null,
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "dhw_charge_off_temp": {
        "address": 1034,
        "datatype": "UCHAR",
        "name": "dhw_charge_off_temp",
        "unit": "°C",
        "writable": true,
        "min_val": 46,
        "max_val": 67,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": "2026-10-09",
        "size": 1
      },
      "dhw_charge_on_temp": {
        "address": 1033,
        "datatype": "UCHAR",
        "name": "dhw_charge_on_temp",
        "unit": "°C",
        "writable": true,
        "min_val": 30,
        "max_val": 50,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "dhw_demand": {
        "address": 1093,
        "datatype": "UCHAR",
        "name": "dhw_demand",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "dhw_setpoint": {
        "address": 1032,
        "datatype": "UCHAR",
        "name": "dhw_setpoint",
        "unit": "°C",
        "writable": true,
        "min_val": 35,
        "max_val": 95,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "dhw_tapping_temp": {
        "address": 1030,
        "datatype": "FLOAT",
        "name": "dhw_tapping_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "dhw_temp_bottom": {
        "address": 1012,
        "datatype": "FLOAT",
        "name": "dhw_temp_bottom",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "dhw_temp_top": {
        "address": 1014,
        "datatype": "FLOAT",
        "name": "dhw_temp_top",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "electric_heater_power": {
        "address": 76,
        "datatype": "FLOAT",
        "name": "electric_heater_power",
        "unit": "kW",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_cooling": {
        "address": 1752,
        "datatype": "FLOAT",
        "name": "energy_cooling",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_defrost": {
        "address": 1756,
        "datatype": "FLOAT",
        "name": "energy_defrost",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_dhw": {
        "address": 1754,
        "datatype": "FLOAT",
        "name": "energy_dhw",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_electric_heater": {
        "address": 1762,
        "datatype": "FLOAT",
        "name": "energy_electric_heater",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_heating": {
        "address": 1748,
        "datatype": "FLOAT",
        "name": "energy_heating",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_passive_cooling": {
        "address": 1758,
        "datatype": "FLOAT",
        "name": "energy_passive_cooling",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_solar": {
        "address": 1760,
        "datatype": "FLOAT",
        "name": "energy_solar",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_total": {
        "address": 1750,
        "datatype": "FLOAT",
        "name": "energy_total",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "error_acknowledge": {
        "address": 1999,
        "datatype": "UCHAR",
        "name": "error_acknowledge",
        "unit": null,
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": true,
        "write_class": "write_only",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "evu_lock": {
        "address": 1098,
        "datatype": "UCHAR",
        "name": "evu_lock",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Locked",
          "1": "Not Locked"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "ext_demand_groundwater_pump_m15": {
        "address": 1714,
        "datatype": "UCHAR",
        "name": "ext_demand_groundwater_pump_m15",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          254
        ],
        "last_verified": "2026-07-10",
        "size": 1
      },
      "ext_demand_groundwater_pump_m15_sw_max": {
        "address": 1715,
        "datatype": "UCHAR",
        "name": "ext_demand_groundwater_pump_m15_sw_max",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          254
        ],
        "last_verified": "2026-07-10",
        "size": 1
      },
      "ext_demand_temp_cooling": {
        "address": 1695,
        "datatype": "UCHAR",
        "name": "ext_demand_temp_cooling",
        "unit": "°C",
        "writable": true,
        "min_val": 10,
        "max_val": 25,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0
        ],
        "last_verified": null,
        "size": 1
      },
      "ext_demand_temp_heating": {
        "address": 1694,
        "datatype": "UCHAR",
        "name": "ext_demand_temp_heating",
        "unit": "°C",
        "writable": true,
        "min_val": 20,
        "max_val": 65,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0
        ],
        "last_verified": null,
        "size": 1
      },
      "ext_humidity": {
        "address": 1692,
        "datatype": "FLOAT",
        "name": "ext_humidity",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1.0
        ],
        "last_verified": "2026-07-10",
        "size": 2
      },
      "ext_outdoor_temp": {
        "address": 1690,
        "datatype": "FLOAT",
        "name": "ext_outdoor_temp",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "fault_charging_pump_1_intermediate": {
        "address": 1682,
        "datatype": "UCHAR",
        "name": "fault_charging_pump_1_intermediate",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "fault_charging_pump_2_intermediate": {
        "address": 1683,
        "datatype": "UCHAR",
        "name": "fault_charging_pump_2_intermediate",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "fault_heat_source_circuit": {
        "address": 1680,
        "datatype": "UCHAR",
        "name": "fault_heat_source_circuit",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "fault_heat_source_pressure_switch": {
        "address": 1681,
        "datatype": "UCHAR",
        "name": "fault_heat_source_pressure_switch",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "firmware_version": {
        "address": 4120,
        "datatype": "FLOAT",
        "name": "firmware_version",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": false,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "glt_cold_storage_temp": {
        "address": 1718,
        "datatype": "FLOAT",
        "name": "glt_cold_storage_temp",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "glt_dhw_temp_bottom": {
        "address": 1720,
        "datatype": "FLOAT",
        "name": "glt_dhw_temp_bottom",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "glt_dhw_temp_top": {
        "address": 1722,
        "datatype": "FLOAT",
        "name": "glt_dhw_temp_top",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "glt_heat_storage_temp": {
        "address": 1716,
        "datatype": "FLOAT",
        "name": "glt_heat_storage_temp",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "glt_temp_demand_cooling": {
        "address": 1698,
        "datatype": "FLOAT",
        "name": "glt_temp_demand_cooling",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": true,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "cyclic",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "glt_temp_demand_heating": {
        "address": 1696,
        "datatype": "FLOAT",
        "name": "glt_temp_demand_heating",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": true,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "cyclic",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "groundwater_inlet_temp_1": {
        "address": 1086,
        "datatype": "FLOAT",
        "name": "groundwater_inlet_temp_1",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "groundwater_inlet_temp_2": {
        "address": 1088,
        "datatype": "FLOAT",
        "name": "groundwater_inlet_temp_2",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_a_active_mode": {
        "address": 1498,
        "datatype": "UCHAR",
        "name": "hc_a_active_mode",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_cooling_limit": {
        "address": 1484,
        "datatype": "UCHAR",
        "name": "hc_a_cooling_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 36,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_ext_room_temp": {
        "address": 1650,
        "datatype": "FLOAT",
        "name": "hc_a_ext_room_temp",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1.0
        ],
        "last_verified": "2026-07-10",
        "size": 2
      },
      "hc_a_flow_temp": {
        "address": 1350,
        "datatype": "FLOAT",
        "name": "hc_a_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_a_heating_curve": {
        "address": 1429,
        "datatype": "FLOAT",
        "name": "hc_a_heating_curve",
        "unit": null,
        "writable": true,
        "min_val": 0.1,
        "max_val": 3.5,
        "step": 0.05,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_a_heating_limit": {
        "address": 1442,
        "datatype": "UCHAR",
        "name": "hc_a_heating_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 50,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_mode": {
        "address": 1393,
        "datatype": "UCHAR",
        "name": "hc_a_mode",
        "unit": null,
        "writable": true,
        "min_val": 0,
        "max_val": 5,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [
          255
        ],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_parallel_shift": {
        "address": 1505,
        "datatype": "UCHAR",
        "name": "hc_a_parallel_shift",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_room_setpoint_cool_eco": {
        "address": 1471,
        "datatype": "FLOAT",
        "name": "hc_a_room_setpoint_cool_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_a_room_setpoint_cool_normal": {
        "address": 1457,
        "datatype": "FLOAT",
        "name": "hc_a_room_setpoint_cool_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_a_room_setpoint_heat_eco": {
        "address": 1415,
        "datatype": "FLOAT",
        "name": "hc_a_room_setpoint_heat_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 10,
        "max_val": 25,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_a_room_setpoint_heat_normal": {
        "address": 1401,
        "datatype": "FLOAT",
        "name": "hc_a_room_setpoint_heat_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_a_room_temp": {
        "address": 1364,
        "datatype": "FLOAT",
        "name": "hc_a_room_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_a_setpoint_flow_constant": {
        "address": 1449,
        "datatype": "UCHAR",
        "name": "hc_a_setpoint_flow_constant",
        "unit": "°C",
        "writable": true,
        "min_val": 20,
        "max_val": 90,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_setpoint_flow_cooling": {
        "address": 1491,
        "datatype": "UCHAR",
        "name": "hc_a_setpoint_flow_cooling",
        "unit": "°C",
        "writable": true,
        "min_val": 8,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_setpoint_flow_temp": {
        "address": 1378,
        "datatype": "FLOAT",
        "name": "hc_a_setpoint_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_b_active_mode": {
        "address": 1499,
        "datatype": "UCHAR",
        "name": "hc_b_active_mode",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_b_cooling_limit": {
        "address": 1485,
        "datatype": "UCHAR",
        "name": "hc_b_cooling_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 36,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_b_ext_room_temp": {
        "address": 1652,
        "datatype": "FLOAT",
        "name": "hc_b_ext_room_temp",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1.0
        ],
        "last_verified": "2026-07-10",
        "size": 2
      },
      "hc_b_flow_temp": {
        "address": 1352,
        "datatype": "FLOAT",
        "name": "hc_b_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_b_heating_curve": {
        "address": 1431,
        "datatype": "FLOAT",
        "name": "hc_b_heating_curve",
        "unit": null,
        "writable": true,
        "min_val": 0.1,
        "max_val": 3.5,
        "step": 0.05,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_b_heating_limit": {
        "address": 1443,
        "datatype": "UCHAR",
        "name": "hc_b_heating_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 50,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_b_mode": {
        "address": 1394,
        "datatype": "UCHAR",
        "name": "hc_b_mode",
        "unit": null,
        "writable": true,
        "min_val": 0,
        "max_val": 5,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [
          255
        ],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_b_parallel_shift": {
        "address": 1506,
        "datatype": "UCHAR",
        "name": "hc_b_parallel_shift",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_b_room_setpoint_cool_eco": {
        "address": 1473,
        "datatype": "FLOAT",
        "name": "hc_b_room_setpoint_cool_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_b_room_setpoint_cool_normal": {
        "address": 1459,
        "datatype": "FLOAT",
        "name": "hc_b_room_setpoint_cool_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_b_room_setpoint_heat_eco": {
        "address": 1417,
        "datatype": "FLOAT",
        "name": "hc_b_room_setpoint_heat_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 10,
        "max_val": 25,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_b_room_setpoint_heat_normal": {
        "address": 1403,
        "datatype": "FLOAT",
        "name": "hc_b_room_setpoint_heat_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_b_room_temp": {
        "address": 1366,
        "datatype": "FLOAT",
        "name": "hc_b_room_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_b_setpoint_flow_constant": {
        "address": 1450,
        "datatype": "UCHAR",
        "name": "hc_b_setpoint_flow_constant",
        "unit": "°C",
        "writable": true,
        "min_val": 20,
        "max_val": 90,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_b_setpoint_flow_cooling": {
        "address": 1492,
        "datatype": "UCHAR",
        "name": "hc_b_setpoint_flow_cooling",
        "unit": "°C",
        "writable": true,
        "min_val": 8,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_b_setpoint_flow_temp": {
        "address": 1380,
        "datatype": "FLOAT",
        "name": "hc_b_setpoint_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_c_active_mode": {
        "address": 1500,
        "datatype": "UCHAR",
        "name": "hc_c_active_mode",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_c_cooling_limit": {
        "address": 1486,
        "datatype": "UCHAR",
        "name": "hc_c_cooling_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 36,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_c_ext_room_temp": {
        "address": 1654,
        "datatype": "FLOAT",
        "name": "hc_c_ext_room_temp",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1.0
        ],
        "last_verified": "2026-07-10",
        "size": 2
      },
      "hc_c_flow_temp": {
        "address": 1354,
        "datatype": "FLOAT",
        "name": "hc_c_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_c_heating_curve": {
        "address": 1433,
        "datatype": "FLOAT",
        "name": "hc_c_heating_curve",
        "unit": null,
        "writable": true,
        "min_val": 0.1,
        "max_val": 3.5,
        "step": 0.05,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_c_heating_limit": {
        "address": 1444,
        "datatype": "UCHAR",
        "name": "hc_c_heating_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 50,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_c_mode": {
        "address": 1395,
        "datatype": "UCHAR",
        "name": "hc_c_mode",
        "unit": null,
        "writable": true,
        "min_val": 0,
        "max_val": 5,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [
          255
        ],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_c_parallel_shift": {
        "address": 1507,
        "datatype": "UCHAR",
        "name": "hc_c_parallel_shift",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_c_room_setpoint_cool_eco": {
        "address": 1475,
        "datatype": "FLOAT",
        "name": "hc_c_room_setpoint_cool_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_c_room_setpoint_cool_normal": {
        "address": 1461,
        "datatype": "FLOAT",
        "name": "hc_c_room_setpoint_cool_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_c_room_setpoint_heat_eco": {
        "address": 1419,
        "datatype": "FLOAT",
        "name": "hc_c_room_setpoint_heat_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 10,
        "max_val": 25,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_c_room_setpoint_heat_normal": {
        "address": 1405,
        "datatype": "FLOAT",
        "name": "hc_c_room_setpoint_heat_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_c_room_temp": {
        "address": 1368,
        "datatype": "FLOAT",
        "name": "hc_c_room_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_c_setpoint_flow_constant": {
        "address": 1451,
        "datatype": "UCHAR",
        "name": "hc_c_setpoint_flow_constant",
        "unit": "°C",
        "writable": true,
        "min_val": 20,
        "max_val": 90,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_c_setpoint_flow_cooling": {
        "address": 1493,
        "datatype": "UCHAR",
        "name": "hc_c_setpoint_flow_cooling",
        "unit": "°C",
        "writable": true,
        "min_val": 8,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_c_setpoint_flow_temp": {
        "address": 1382,
        "datatype": "FLOAT",
        "name": "hc_c_setpoint_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_d_active_mode": {
        "address": 1501,
        "datatype": "UCHAR",
        "name": "hc_d_active_mode",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_d_cooling_limit": {
        "address": 1487,
        "datatype": "UCHAR",
        "name": "hc_d_cooling_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 36,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_d_ext_room_temp": {
        "address": 1656,
        "datatype": "FLOAT",
        "name": "hc_d_ext_room_temp",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1.0
        ],
        "last_verified": "2026-07-10",
        "size": 2
      },
      "hc_d_flow_temp": {
        "address": 1356,
        "datatype": "FLOAT",
        "name": "hc_d_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_d_heating_curve": {
        "address": 1435,
        "datatype": "FLOAT",
        "name": "hc_d_heating_curve",
        "unit": null,
        "writable": true,
        "min_val": 0.1,
        "max_val": 3.5,
        "step": 0.05,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_d_heating_limit": {
        "address": 1445,
        "datatype": "UCHAR",
        "name": "hc_d_heating_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 50,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_d_mode": {
        "address": 1396,
        "datatype": "UCHAR",
        "name": "hc_d_mode",
        "unit": null,
        "writable": true,
        "min_val": 0,
        "max_val": 5,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [
          255
        ],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_d_parallel_shift": {
        "address": 1508,
        "datatype": "UCHAR",
        "name": "hc_d_parallel_shift",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_d_room_setpoint_cool_eco": {
        "address": 1477,
        "datatype": "FLOAT",
        "name": "hc_d_room_setpoint_cool_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_d_room_setpoint_cool_normal": {
        "address": 1463,
        "datatype": "FLOAT",
        "name": "hc_d_room_setpoint_cool_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_d_room_setpoint_heat_eco": {
        "address": 1421,
        "datatype": "FLOAT",
        "name": "hc_d_room_setpoint_heat_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 10,
        "max_val": 25,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_d_room_setpoint_heat_normal": {
        "address": 1407,
        "datatype": "FLOAT",
        "name": "hc_d_room_setpoint_heat_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_d_room_temp": {
        "address": 1370,
        "datatype": "FLOAT",
        "name": "hc_d_room_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_d_setpoint_flow_constant": {
        "address": 1452,
        "datatype": "UCHAR",
        "name": "hc_d_setpoint_flow_constant",
        "unit": "°C",
        "writable": true,
        "min_val": 20,
        "max_val": 90,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_d_setpoint_flow_cooling": {
        "address": 1494,
        "datatype": "UCHAR",
        "name": "hc_d_setpoint_flow_cooling",
        "unit": "°C",
        "writable": true,
        "min_val": 8,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_d_setpoint_flow_temp": {
        "address": 1384,
        "datatype": "FLOAT",
        "name": "hc_d_setpoint_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_e_active_mode": {
        "address": 1502,
        "datatype": "UCHAR",
        "name": "hc_e_active_mode",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_e_cooling_limit": {
        "address": 1488,
        "datatype": "UCHAR",
        "name": "hc_e_cooling_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 36,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_e_ext_room_temp": {
        "address": 1658,
        "datatype": "FLOAT",
        "name": "hc_e_ext_room_temp",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1.0
        ],
        "last_verified": "2026-07-10",
        "size": 2
      },
      "hc_e_flow_temp": {
        "address": 1358,
        "datatype": "FLOAT",
        "name": "hc_e_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_e_heating_curve": {
        "address": 1437,
        "datatype": "FLOAT",
        "name": "hc_e_heating_curve",
        "unit": null,
        "writable": true,
        "min_val": 0.1,
        "max_val": 3.5,
        "step": 0.05,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_e_heating_limit": {
        "address": 1446,
        "datatype": "UCHAR",
        "name": "hc_e_heating_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 50,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_e_mode": {
        "address": 1397,
        "datatype": "UCHAR",
        "name": "hc_e_mode",
        "unit": null,
        "writable": true,
        "min_val": 0,
        "max_val": 5,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [
          255
        ],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_e_parallel_shift": {
        "address": 1509,
        "datatype": "UCHAR",
        "name": "hc_e_parallel_shift",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_e_room_setpoint_cool_eco": {
        "address": 1479,
        "datatype": "FLOAT",
        "name": "hc_e_room_setpoint_cool_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_e_room_setpoint_cool_normal": {
        "address": 1465,
        "datatype": "FLOAT",
        "name": "hc_e_room_setpoint_cool_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_e_room_setpoint_heat_eco": {
        "address": 1423,
        "datatype": "FLOAT",
        "name": "hc_e_room_setpoint_heat_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 10,
        "max_val": 25,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_e_room_setpoint_heat_normal": {
        "address": 1409,
        "datatype": "FLOAT",
        "name": "hc_e_room_setpoint_heat_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_e_room_temp": {
        "address": 1372,
        "datatype": "FLOAT",
        "name": "hc_e_room_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_e_setpoint_flow_constant": {
        "address": 1453,
        "datatype": "UCHAR",
        "name": "hc_e_setpoint_flow_constant",
        "unit": "°C",
        "writable": true,
        "min_val": 20,
        "max_val": 90,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_e_setpoint_flow_cooling": {
        "address": 1495,
        "datatype": "UCHAR",
        "name": "hc_e_setpoint_flow_cooling",
        "unit": "°C",
        "writable": true,
        "min_val": 8,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_e_setpoint_flow_temp": {
        "address": 1386,
        "datatype": "FLOAT",
        "name": "hc_e_setpoint_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_f_active_mode": {
        "address": 1503,
        "datatype": "UCHAR",
        "name": "hc_f_active_mode",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_f_cooling_limit": {
        "address": 1489,
        "datatype": "UCHAR",
        "name": "hc_f_cooling_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 36,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_f_ext_room_temp": {
        "address": 1660,
        "datatype": "FLOAT",
        "name": "hc_f_ext_room_temp",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1.0
        ],
        "last_verified": "2026-07-10",
        "size": 2
      },
      "hc_f_flow_temp": {
        "address": 1360,
        "datatype": "FLOAT",
        "name": "hc_f_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_f_heating_curve": {
        "address": 1439,
        "datatype": "FLOAT",
        "name": "hc_f_heating_curve",
        "unit": null,
        "writable": true,
        "min_val": 0.1,
        "max_val": 3.5,
        "step": 0.05,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_f_heating_limit": {
        "address": 1447,
        "datatype": "UCHAR",
        "name": "hc_f_heating_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 50,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_f_mode": {
        "address": 1398,
        "datatype": "UCHAR",
        "name": "hc_f_mode",
        "unit": null,
        "writable": true,
        "min_val": 0,
        "max_val": 5,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [
          255
        ],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_f_parallel_shift": {
        "address": 1510,
        "datatype": "UCHAR",
        "name": "hc_f_parallel_shift",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_f_room_setpoint_cool_eco": {
        "address": 1481,
        "datatype": "FLOAT",
        "name": "hc_f_room_setpoint_cool_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_f_room_setpoint_cool_normal": {
        "address": 1467,
        "datatype": "FLOAT",
        "name": "hc_f_room_setpoint_cool_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_f_room_setpoint_heat_eco": {
        "address": 1425,
        "datatype": "FLOAT",
        "name": "hc_f_room_setpoint_heat_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 10,
        "max_val": 25,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_f_room_setpoint_heat_normal": {
        "address": 1411,
        "datatype": "FLOAT",
        "name": "hc_f_room_setpoint_heat_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_f_room_temp": {
        "address": 1374,
        "datatype": "FLOAT",
        "name": "hc_f_room_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_f_setpoint_flow_constant": {
        "address": 1454,
        "datatype": "UCHAR",
        "name": "hc_f_setpoint_flow_constant",
        "unit": "°C",
        "writable": true,
        "min_val": 20,
        "max_val": 90,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_f_setpoint_flow_cooling": {
        "address": 1496,
        "datatype": "UCHAR",
        "name": "hc_f_setpoint_flow_cooling",
        "unit": "°C",
        "writable": true,
        "min_val": 8,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_f_setpoint_flow_temp": {
        "address": 1388,
        "datatype": "FLOAT",
        "name": "hc_f_setpoint_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_g_active_mode": {
        "address": 1504,
        "datatype": "UCHAR",
        "name": "hc_g_active_mode",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_g_cooling_limit": {
        "address": 1490,
        "datatype": "UCHAR",
        "name": "hc_g_cooling_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 36,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_g_ext_room_temp": {
        "address": 1662,
        "datatype": "FLOAT",
        "name": "hc_g_ext_room_temp",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1.0
        ],
        "last_verified": "2026-07-10",
        "size": 2
      },
      "hc_g_flow_temp": {
        "address": 1362,
        "datatype": "FLOAT",
        "name": "hc_g_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_g_heating_curve": {
        "address": 1441,
        "datatype": "FLOAT",
        "name": "hc_g_heating_curve",
        "unit": null,
        "writable": true,
        "min_val": 0.1,
        "max_val": 3.5,
        "step": 0.05,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_g_heating_limit": {
        "address": 1448,
        "datatype": "UCHAR",
        "name": "hc_g_heating_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 50,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_g_mode": {
        "address": 1399,
        "datatype": "UCHAR",
        "name": "hc_g_mode",
        "unit": null,
        "writable": true,
        "min_val": 0,
        "max_val": 5,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [
          255
        ],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_g_parallel_shift": {
        "address": 1511,
        "datatype": "UCHAR",
        "name": "hc_g_parallel_shift",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_g_room_setpoint_cool_eco": {
        "address": 1483,
        "datatype": "FLOAT",
        "name": "hc_g_room_setpoint_cool_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_g_room_setpoint_cool_normal": {
        "address": 1469,
        "datatype": "FLOAT",
        "name": "hc_g_room_setpoint_cool_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_g_room_setpoint_heat_eco": {
        "address": 1427,
        "datatype": "FLOAT",
        "name": "hc_g_room_setpoint_heat_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 10,
        "max_val": 25,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_g_room_setpoint_heat_normal": {
        "address": 1413,
        "datatype": "FLOAT",
        "name": "hc_g_room_setpoint_heat_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_g_room_temp": {
        "address": 1376,
        "datatype": "FLOAT",
        "name": "hc_g_room_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_g_setpoint_flow_constant": {
        "address": 1455,
        "datatype": "UCHAR",
        "name": "hc_g_setpoint_flow_constant",
        "unit": "°C",
        "writable": true,
        "min_val": 20,
        "max_val": 90,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_g_setpoint_flow_cooling": {
        "address": 1497,
        "datatype": "UCHAR",
        "name": "hc_g_setpoint_flow_cooling",
        "unit": "°C",
        "writable": true,
        "min_val": 8,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_g_setpoint_flow_temp": {
        "address": 1390,
        "datatype": "FLOAT",
        "name": "hc_g_setpoint_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "heat_sink_charging_pump_signal": {
        "address": 1074,
        "datatype": "INT16",
        "name": "heat_sink_charging_pump_signal",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "heat_sink_flow_rate": {
        "address": 1072,
        "datatype": "FLOAT",
        "name": "heat_sink_flow_rate",
        "unit": "L/min",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "heat_sink_flow_temp": {
        "address": 1070,
        "datatype": "FLOAT",
        "name": "heat_sink_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "heat_sink_return_temp": {
        "address": 1068,
        "datatype": "FLOAT",
        "name": "heat_sink_return_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "heat_source_inlet_temp": {
        "address": 1056,
        "datatype": "FLOAT",
        "name": "heat_source_inlet_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "heat_source_outlet_temp": {
        "address": 1058,
        "datatype": "FLOAT",
        "name": "heat_source_outlet_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "heat_source_pump_status": {
        "address": 1106,
        "datatype": "INT16",
        "name": "heat_source_pump_status",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "heating_demand": {
        "address": 1091,
        "datatype": "UCHAR",
        "name": "heating_demand",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hgl_flow_temp": {
        "address": 1054,
        "datatype": "FLOAT",
        "name": "hgl_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "house_consumption": {
        "address": 82,
        "datatype": "FLOAT",
        "name": "house_consumption",
        "unit": "kW",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hp_flow_temp": {
        "address": 1050,
        "datatype": "FLOAT",
        "name": "hp_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hp_operating_mode": {
        "address": 1090,
        "datatype": "UCHAR",
        "name": "hp_operating_mode",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Standby",
          "1": "Heating",
          "2": "Cooling",
          "4": "DHW",
          "8": "Defrost"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hp_return_temp": {
        "address": 1052,
        "datatype": "FLOAT",
        "name": "hp_return_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hp_sum_alarm": {
        "address": 1099,
        "datatype": "UCHAR",
        "name": "hp_sum_alarm",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "humidity_sensor": {
        "address": 1392,
        "datatype": "FLOAT",
        "name": "humidity_sensor",
        "unit": "%",
        "writable": false,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1.0
        ],
        "last_verified": "2026-07-10",
        "size": 2
      },
      "internal_message": {
        "address": 1004,
        "datatype": "UINT16",
        "name": "internal_message",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "isc_charging_temp_cooling": {
        "address": 1870,
        "datatype": "FLOAT",
        "name": "isc_charging_temp_cooling",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "isc_cold_storage_pump_status": {
        "address": 1108,
        "datatype": "INT16",
        "name": "isc_cold_storage_pump_status",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "isc_mode": {
        "address": 1874,
        "datatype": "UCHAR",
        "name": "isc_mode",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "No Waste Heat",
          "1": "Heating",
          "4": "DHW",
          "8": "Heat Source",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "isc_recooling_pump_status": {
        "address": 1109,
        "datatype": "INT16",
        "name": "isc_recooling_pump_status",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "isc_recooling_temp": {
        "address": 1872,
        "datatype": "FLOAT",
        "name": "isc_recooling_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "outdoor_temp": {
        "address": 1000,
        "datatype": "FLOAT",
        "name": "outdoor_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "outdoor_temp_avg": {
        "address": 1002,
        "datatype": "FLOAT",
        "name": "outdoor_temp_avg",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "power_consumption_hp": {
        "address": 4122,
        "datatype": "FLOAT",
        "name": "power_consumption_hp",
        "unit": "kW",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "power_consumption_hp_smartfox": {
        "address": 4124,
        "datatype": "FLOAT",
        "name": "power_consumption_hp_smartfox",
        "unit": "kW",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "power_limit_cascade": {
        "address": 4112,
        "datatype": "FLOAT",
        "name": "power_limit_cascade",
        "unit": "kW",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "power_limit_hp": {
        "address": 4108,
        "datatype": "FLOAT",
        "name": "power_limit_hp",
        "unit": "kW",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "pv_production": {
        "address": 78,
        "datatype": "FLOAT",
        "name": "pv_production",
        "unit": "kW",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "pv_surplus": {
        "address": 74,
        "datatype": "FLOAT",
        "name": "pv_surplus",
        "unit": "kW",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "pv_target_value": {
        "address": 88,
        "datatype": "FLOAT",
        "name": "pv_target_value",
        "unit": "kW",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "smart_grid_status": {
        "address": 90,
        "datatype": "UCHAR",
        "name": "smart_grid_status",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Red",
          "1": "Yellow",
          "2": "Green",
          "4": "Supergreen"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "solar_charging_temp": {
        "address": 1854,
        "datatype": "FLOAT",
        "name": "solar_charging_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "solar_collector_temp": {
        "address": 1850,
        "datatype": "FLOAT",
        "name": "solar_collector_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "solar_mode": {
        "address": 1856,
        "datatype": "UCHAR",
        "name": "solar_mode",
        "unit": null,
        "writable": true,
        "min_val": 0,
        "max_val": 4,
        "step": null,
        "enum_options": {
          "0": "Automatic",
          "1": "DHW",
          "2": "Heating",
          "3": "DHW + Heating",
          "4": "Heat Source / Pool"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "solar_return_temp": {
        "address": 1852,
        "datatype": "FLOAT",
        "name": "solar_return_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "solar_wq_pool_temp": {
        "address": 1857,
        "datatype": "FLOAT",
        "name": "solar_wq_pool_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "storage_temp": {
        "address": 1008,
        "datatype": "FLOAT",
        "name": "storage_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "system_mode": {
        "address": 1005,
        "datatype": "UCHAR",
        "name": "system_mode",
        "unit": null,
        "writable": true,
        "min_val": 0,
        "max_val": 5,
        "step": null,
        "enum_options": {
          "0": "Standby",
          "1": "Automatic",
          "2": "Absent",
          "4": "Hot Water Only",
          "5": "Heating/Cooling Only"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "thermal_power_flow_sensor": {
        "address": 4126,
        "datatype": "FLOAT",
        "name": "thermal_power_flow_sensor",
        "unit": "kW",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "total_heat_energy": {
        "address": 4128,
        "datatype": "FLOAT",
        "name": "total_heat_energy",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "valve_hc_heat_cool": {
        "address": 1110,
        "datatype": "UINT16",
        "name": "valve_hc_heat_cool",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "valve_heat_dhw": {
        "address": 1112,
        "datatype": "UINT16",
        "name": "valve_heat_dhw",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "valve_heat_source_heat_cool": {
        "address": 1113,
        "datatype": "UINT16",
        "name": "valve_heat_source_heat_cool",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "valve_isc_heat_source_cold_storage": {
        "address": 1116,
        "datatype": "UINT16",
        "name": "valve_isc_heat_source_cold_storage",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "valve_isc_storage_bypass": {
        "address": 1117,
        "datatype": "UINT16",
        "name": "valve_isc_storage_bypass",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "valve_solar_heat_dhw": {
        "address": 1114,
        "datatype": "UINT16",
        "name": "valve_solar_heat_dhw",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "valve_solar_storage_heat_source": {
        "address": 1115,
        "datatype": "UINT16",
        "name": "valve_solar_storage_heat_source",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "valve_storage_heat_cool": {
        "address": 1111,
        "datatype": "UINT16",
        "name": "valve_storage_heat_cool",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "variable_input": {
        "address": 1006,
        "datatype": "UCHAR",
        "name": "variable_input",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Not configured",
          "1": "External DHW Charging",
          "2": "PV / Digital Input",
          "3": "External Heat/Cool Switch"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          255
        ],
        "last_verified": "2026-07-10",
        "size": 1
      }
    },
    "navigator_10_full": {
      "air_heat_exchanger_temp": {
        "address": 1062,
        "datatype": "FLOAT",
        "name": "air_heat_exchanger_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "air_intake_temp": {
        "address": 1060,
        "datatype": "FLOAT",
        "name": "air_intake_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "air_intake_temp_2": {
        "address": 1064,
        "datatype": "FLOAT",
        "name": "air_intake_temp_2",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "battery_discharge": {
        "address": 84,
        "datatype": "FLOAT",
        "name": "battery_discharge",
        "unit": "kW",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "battery_soc": {
        "address": 86,
        "datatype": "INT16",
        "name": "battery_soc",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1
        ],
        "last_verified": "2026-07-10",
        "size": 1
      },
      "bivalence_point_1_2nd_gen": {
        "address": 1120,
        "datatype": "INT16",
        "name": "bivalence_point_1_2nd_gen",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "bivalence_point_1_3rd_gen": {
        "address": 1122,
        "datatype": "INT16",
        "name": "bivalence_point_1_3rd_gen",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "bivalence_point_2_2nd_gen": {
        "address": 1121,
        "datatype": "INT16",
        "name": "bivalence_point_2_2nd_gen",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "bivalence_point_2_3rd_gen": {
        "address": 1123,
        "datatype": "INT16",
        "name": "bivalence_point_2_3rd_gen",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "bivalence_state": {
        "address": 1124,
        "datatype": "UCHAR",
        "name": "bivalence_state",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Bivalence 1 Active",
          "2": "Bivalence 2 Active",
          "3": "Bivalence 1+2 Active"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "booster_a_charging_pump": {
        "address": 4021,
        "datatype": "INT16",
        "name": "booster_a_charging_pump",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "booster_a_compressor": {
        "address": 4022,
        "datatype": "UCHAR",
        "name": "booster_a_compressor",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "booster_a_flow_temp": {
        "address": 4016,
        "datatype": "FLOAT",
        "name": "booster_a_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_a_return_temp": {
        "address": 4018,
        "datatype": "FLOAT",
        "name": "booster_a_return_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_a_source_inlet_temp": {
        "address": 4010,
        "datatype": "FLOAT",
        "name": "booster_a_source_inlet_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_a_source_outlet_temp": {
        "address": 4012,
        "datatype": "FLOAT",
        "name": "booster_a_source_outlet_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_a_source_pump": {
        "address": 4020,
        "datatype": "INT16",
        "name": "booster_a_source_pump",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "booster_a_storage_temp": {
        "address": 4014,
        "datatype": "FLOAT",
        "name": "booster_a_storage_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_b_charging_pump": {
        "address": 4051,
        "datatype": "INT16",
        "name": "booster_b_charging_pump",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "booster_b_compressor": {
        "address": 4052,
        "datatype": "UCHAR",
        "name": "booster_b_compressor",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "booster_b_flow_temp": {
        "address": 4046,
        "datatype": "FLOAT",
        "name": "booster_b_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_b_return_temp": {
        "address": 4048,
        "datatype": "FLOAT",
        "name": "booster_b_return_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_b_source_inlet_temp": {
        "address": 4040,
        "datatype": "FLOAT",
        "name": "booster_b_source_inlet_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_b_source_outlet_temp": {
        "address": 4042,
        "datatype": "FLOAT",
        "name": "booster_b_source_outlet_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_b_source_pump": {
        "address": 4050,
        "datatype": "INT16",
        "name": "booster_b_source_pump",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "booster_b_storage_temp": {
        "address": 4044,
        "datatype": "FLOAT",
        "name": "booster_b_storage_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "booster_fault": {
        "address": 4001,
        "datatype": "UCHAR",
        "name": "booster_fault",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "No fault",
          "1": "Booster A fault",
          "2": "Booster B fault",
          "3": "Booster A + B fault"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          255
        ],
        "last_verified": "2026-07-10",
        "size": 1
      },
      "booster_interlock": {
        "address": 4002,
        "datatype": "UCHAR",
        "name": "booster_interlock",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "brine_pump_status": {
        "address": 1105,
        "datatype": "INT16",
        "name": "brine_pump_status",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "cascade_available_cooling": {
        "address": 1148,
        "datatype": "UCHAR",
        "name": "cascade_available_cooling",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_available_dhw": {
        "address": 1149,
        "datatype": "UCHAR",
        "name": "cascade_available_dhw",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_available_heating": {
        "address": 1147,
        "datatype": "UCHAR",
        "name": "cascade_available_heating",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          255
        ],
        "last_verified": "2026-07-10",
        "size": 1
      },
      "cascade_avg_flow_cooling": {
        "address": 1208,
        "datatype": "FLOAT",
        "name": "cascade_avg_flow_cooling",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "cascade_avg_flow_dhw": {
        "address": 1210,
        "datatype": "FLOAT",
        "name": "cascade_avg_flow_dhw",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "cascade_avg_flow_heating": {
        "address": 1206,
        "datatype": "FLOAT",
        "name": "cascade_avg_flow_heating",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "cascade_bivalence_cooling_alternative": {
        "address": 1229,
        "datatype": "INT16",
        "name": "cascade_bivalence_cooling_alternative",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_bivalence_cooling_parallel": {
        "address": 1228,
        "datatype": "INT16",
        "name": "cascade_bivalence_cooling_parallel",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_bivalence_dhw_alternative": {
        "address": 1231,
        "datatype": "INT16",
        "name": "cascade_bivalence_dhw_alternative",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_bivalence_dhw_parallel": {
        "address": 1230,
        "datatype": "INT16",
        "name": "cascade_bivalence_dhw_parallel",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_bivalence_heating_alternative": {
        "address": 1227,
        "datatype": "INT16",
        "name": "cascade_bivalence_heating_alternative",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_bivalence_heating_parallel": {
        "address": 1226,
        "datatype": "INT16",
        "name": "cascade_bivalence_heating_parallel",
        "unit": "°C",
        "writable": true,
        "min_val": -40,
        "max_val": 40,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_max_power_cooling": {
        "address": 1223,
        "datatype": "UCHAR",
        "name": "cascade_max_power_cooling",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_max_power_dhw": {
        "address": 1225,
        "datatype": "UCHAR",
        "name": "cascade_max_power_dhw",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_max_power_heating": {
        "address": 1221,
        "datatype": "UCHAR",
        "name": "cascade_max_power_heating",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_min_power_cooling": {
        "address": 1222,
        "datatype": "UCHAR",
        "name": "cascade_min_power_cooling",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_min_power_dhw": {
        "address": 1224,
        "datatype": "UCHAR",
        "name": "cascade_min_power_dhw",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_min_power_heating": {
        "address": 1220,
        "datatype": "UCHAR",
        "name": "cascade_min_power_heating",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_req_cooling_temp": {
        "address": 1202,
        "datatype": "FLOAT",
        "name": "cascade_req_cooling_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "cascade_req_dhw_temp": {
        "address": 1204,
        "datatype": "FLOAT",
        "name": "cascade_req_dhw_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "cascade_req_heating_temp": {
        "address": 1200,
        "datatype": "FLOAT",
        "name": "cascade_req_heating_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "cascade_running_cooling": {
        "address": 1151,
        "datatype": "UCHAR",
        "name": "cascade_running_cooling",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_running_dhw": {
        "address": 1152,
        "datatype": "UCHAR",
        "name": "cascade_running_dhw",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cascade_running_heating": {
        "address": 1150,
        "datatype": "UCHAR",
        "name": "cascade_running_heating",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "charging_pump_status": {
        "address": 1104,
        "datatype": "INT16",
        "name": "charging_pump_status",
        "unit": "%",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -32768,
          65535,
          255
        ],
        "last_verified": null,
        "size": 1
      },
      "charging_sensor_temp": {
        "address": 1066,
        "datatype": "FLOAT",
        "name": "charging_sensor_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "circulation_pump": {
        "address": 1118,
        "datatype": "UINT16",
        "name": "circulation_pump",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cold_storage_temp": {
        "address": 1010,
        "datatype": "FLOAT",
        "name": "cold_storage_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "compressor_status_1": {
        "address": 1100,
        "datatype": "UCHAR",
        "name": "compressor_status_1",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "compressor_status_2": {
        "address": 1101,
        "datatype": "UCHAR",
        "name": "compressor_status_2",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "compressor_status_3": {
        "address": 1102,
        "datatype": "UCHAR",
        "name": "compressor_status_3",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "compressor_status_4": {
        "address": 1103,
        "datatype": "UCHAR",
        "name": "compressor_status_4",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "cooling_demand": {
        "address": 1092,
        "datatype": "UCHAR",
        "name": "cooling_demand",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "current_electricity_price": {
        "address": 1048,
        "datatype": "FLOAT",
        "name": "current_electricity_price",
        "unit": "€/MWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "current_power": {
        "address": 1790,
        "datatype": "FLOAT",
        "name": "current_power",
        "unit": "kW",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "current_power_solar": {
        "address": 1792,
        "datatype": "FLOAT",
        "name": "current_power_solar",
        "unit": "kW",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "measurement",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "demand_cooling": {
        "address": 1711,
        "datatype": "BOOL",
        "name": "demand_cooling",
        "unit": null,
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "demand_dhw_charging": {
        "address": 1712,
        "datatype": "BOOL",
        "name": "demand_dhw_charging",
        "unit": null,
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "demand_heating": {
        "address": 1710,
        "datatype": "BOOL",
        "name": "demand_heating",
        "unit": null,
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "demand_onetime_dhw": {
        "address": 1713,
        "datatype": "BOOL",
        "name": "demand_onetime_dhw",
        "unit": null,
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "dhw_charge_off_temp": {
        "address": 1034,
        "datatype": "UCHAR",
        "name": "dhw_charge_off_temp",
        "unit": "°C",
        "writable": true,
        "min_val": 46,
        "max_val": 67,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": "2026-10-09",
        "size": 1
      },
      "dhw_charge_on_temp": {
        "address": 1033,
        "datatype": "UCHAR",
        "name": "dhw_charge_on_temp",
        "unit": "°C",
        "writable": true,
        "min_val": 30,
        "max_val": 50,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "dhw_demand": {
        "address": 1093,
        "datatype": "UCHAR",
        "name": "dhw_demand",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": true,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "dhw_setpoint": {
        "address": 1032,
        "datatype": "UCHAR",
        "name": "dhw_setpoint",
        "unit": "°C",
        "writable": true,
        "min_val": 35,
        "max_val": 95,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "dhw_tapping_temp": {
        "address": 1030,
        "datatype": "FLOAT",
        "name": "dhw_tapping_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "dhw_temp_bottom": {
        "address": 1012,
        "datatype": "FLOAT",
        "name": "dhw_temp_bottom",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "dhw_temp_top": {
        "address": 1014,
        "datatype": "FLOAT",
        "name": "dhw_temp_top",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "electric_heater_power": {
        "address": 76,
        "datatype": "FLOAT",
        "name": "electric_heater_power",
        "unit": "kW",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_cooling": {
        "address": 1752,
        "datatype": "FLOAT",
        "name": "energy_cooling",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_defrost": {
        "address": 1756,
        "datatype": "FLOAT",
        "name": "energy_defrost",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_dhw": {
        "address": 1754,
        "datatype": "FLOAT",
        "name": "energy_dhw",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_electric_heater": {
        "address": 1762,
        "datatype": "FLOAT",
        "name": "energy_electric_heater",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_heating": {
        "address": 1748,
        "datatype": "FLOAT",
        "name": "energy_heating",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_passive_cooling": {
        "address": 1758,
        "datatype": "FLOAT",
        "name": "energy_passive_cooling",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_solar": {
        "address": 1760,
        "datatype": "FLOAT",
        "name": "energy_solar",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "energy_total": {
        "address": 1750,
        "datatype": "FLOAT",
        "name": "energy_total",
        "unit": "kWh",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": "total_increasing",
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "error_acknowledge": {
        "address": 1999,
        "datatype": "UCHAR",
        "name": "error_acknowledge",
        "unit": null,
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": true,
        "write_class": "write_only",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "evu_lock": {
        "address": 1098,
        "datatype": "UCHAR",
        "name": "evu_lock",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Locked",
          "1": "Not Locked"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "ext_demand_groundwater_pump_m15": {
        "address": 1714,
        "datatype": "UCHAR",
        "name": "ext_demand_groundwater_pump_m15",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          254
        ],
        "last_verified": "2026-07-10",
        "size": 1
      },
      "ext_demand_groundwater_pump_m15_sw_max": {
        "address": 1715,
        "datatype": "UCHAR",
        "name": "ext_demand_groundwater_pump_m15_sw_max",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [
          254
        ],
        "last_verified": "2026-07-10",
        "size": 1
      },
      "ext_demand_temp_cooling": {
        "address": 1695,
        "datatype": "UCHAR",
        "name": "ext_demand_temp_cooling",
        "unit": "°C",
        "writable": true,
        "min_val": 10,
        "max_val": 25,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0
        ],
        "last_verified": null,
        "size": 1
      },
      "ext_demand_temp_heating": {
        "address": 1694,
        "datatype": "UCHAR",
        "name": "ext_demand_temp_heating",
        "unit": "°C",
        "writable": true,
        "min_val": 20,
        "max_val": 65,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0
        ],
        "last_verified": null,
        "size": 1
      },
      "ext_humidity": {
        "address": 1692,
        "datatype": "FLOAT",
        "name": "ext_humidity",
        "unit": "%",
        "writable": true,
        "min_val": 0,
        "max_val": 100,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1.0
        ],
        "last_verified": "2026-07-10",
        "size": 2
      },
      "ext_outdoor_temp": {
        "address": 1690,
        "datatype": "FLOAT",
        "name": "ext_outdoor_temp",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "fault_charging_pump_1_intermediate": {
        "address": 1682,
        "datatype": "UCHAR",
        "name": "fault_charging_pump_1_intermediate",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "fault_charging_pump_2_intermediate": {
        "address": 1683,
        "datatype": "UCHAR",
        "name": "fault_charging_pump_2_intermediate",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "fault_heat_source_circuit": {
        "address": 1680,
        "datatype": "UCHAR",
        "name": "fault_heat_source_circuit",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "fault_heat_source_pressure_switch": {
        "address": 1681,
        "datatype": "UCHAR",
        "name": "fault_heat_source_pressure_switch",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "firmware_version": {
        "address": 4120,
        "datatype": "FLOAT",
        "name": "firmware_version",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": false,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "glt_cold_storage_temp": {
        "address": 1718,
        "datatype": "FLOAT",
        "name": "glt_cold_storage_temp",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "glt_dhw_temp_bottom": {
        "address": 1720,
        "datatype": "FLOAT",
        "name": "glt_dhw_temp_bottom",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "glt_dhw_temp_top": {
        "address": 1722,
        "datatype": "FLOAT",
        "name": "glt_dhw_temp_top",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "glt_heat_storage_temp": {
        "address": 1716,
        "datatype": "FLOAT",
        "name": "glt_heat_storage_temp",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "glt_temp_demand_cooling": {
        "address": 1698,
        "datatype": "FLOAT",
        "name": "glt_temp_demand_cooling",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": true,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "cyclic",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "glt_temp_demand_heating": {
        "address": 1696,
        "datatype": "FLOAT",
        "name": "glt_temp_demand_heating",
        "unit": "°C",
        "writable": true,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": true,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "cyclic",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "groundwater_inlet_temp_1": {
        "address": 1086,
        "datatype": "FLOAT",
        "name": "groundwater_inlet_temp_1",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "groundwater_inlet_temp_2": {
        "address": 1088,
        "datatype": "FLOAT",
        "name": "groundwater_inlet_temp_2",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_a_active_mode": {
        "address": 1498,
        "datatype": "UCHAR",
        "name": "hc_a_active_mode",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_cooling_limit": {
        "address": 1484,
        "datatype": "UCHAR",
        "name": "hc_a_cooling_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 36,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_ext_room_temp": {
        "address": 1650,
        "datatype": "FLOAT",
        "name": "hc_a_ext_room_temp",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1.0
        ],
        "last_verified": "2026-07-10",
        "size": 2
      },
      "hc_a_flow_temp": {
        "address": 1350,
        "datatype": "FLOAT",
        "name": "hc_a_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_a_heating_curve": {
        "address": 1429,
        "datatype": "FLOAT",
        "name": "hc_a_heating_curve",
        "unit": null,
        "writable": true,
        "min_val": 0.1,
        "max_val": 3.5,
        "step": 0.05,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_a_heating_limit": {
        "address": 1442,
        "datatype": "UCHAR",
        "name": "hc_a_heating_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 50,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_mode": {
        "address": 1393,
        "datatype": "UCHAR",
        "name": "hc_a_mode",
        "unit": null,
        "writable": true,
        "min_val": 0,
        "max_val": 5,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [
          255
        ],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_parallel_shift": {
        "address": 1505,
        "datatype": "UCHAR",
        "name": "hc_a_parallel_shift",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_room_setpoint_cool_eco": {
        "address": 1471,
        "datatype": "FLOAT",
        "name": "hc_a_room_setpoint_cool_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_a_room_setpoint_cool_normal": {
        "address": 1457,
        "datatype": "FLOAT",
        "name": "hc_a_room_setpoint_cool_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          0.0
        ],
        "last_verified": null,
        "size": 2
      },
      "hc_a_room_setpoint_heat_eco": {
        "address": 1415,
        "datatype": "FLOAT",
        "name": "hc_a_room_setpoint_heat_eco",
        "unit": "°C",
        "writable": true,
        "min_val": 10,
        "max_val": 25,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_a_room_setpoint_heat_normal": {
        "address": 1401,
        "datatype": "FLOAT",
        "name": "hc_a_room_setpoint_heat_normal",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_a_room_temp": {
        "address": 1364,
        "datatype": "FLOAT",
        "name": "hc_a_room_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_a_setpoint_flow_constant": {
        "address": 1449,
        "datatype": "UCHAR",
        "name": "hc_a_setpoint_flow_constant",
        "unit": "°C",
        "writable": true,
        "min_val": 20,
        "max_val": 90,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_setpoint_flow_cooling": {
        "address": 1491,
        "datatype": "UCHAR",
        "name": "hc_a_setpoint_flow_cooling",
        "unit": "°C",
        "writable": true,
        "min_val": 8,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_a_setpoint_flow_temp": {
        "address": 1378,
        "datatype": "FLOAT",
        "name": "hc_a_setpoint_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_b_active_mode": {
        "address": 1499,
        "datatype": "UCHAR",
        "name": "hc_b_active_mode",
        "unit": null,
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Heating",
          "2": "Cooling",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_b_cooling_limit": {
        "address": 1485,
        "datatype": "UCHAR",
        "name": "hc_b_cooling_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 36,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_b_ext_room_temp": {
        "address": 1652,
        "datatype": "FLOAT",
        "name": "hc_b_ext_room_temp",
        "unit": "°C",
        "writable": true,
        "min_val": 15,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "volatile",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [
          -1.0
        ],
        "last_verified": "2026-07-10",
        "size": 2
      },
      "hc_b_flow_temp": {
        "address": 1352,
        "datatype": "FLOAT",
        "name": "hc_b_flow_temp",
        "unit": "°C",
        "writable": false,
        "min_val": null,
        "max_val": null,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": false,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "forbidden",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_b_heating_curve": {
        "address": 1431,
        "datatype": "FLOAT",
        "name": "hc_b_heating_curve",
        "unit": null,
        "writable": true,
        "min_val": 0.1,
        "max_val": 3.5,
        "step": 0.05,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 2
      },
      "hc_b_heating_limit": {
        "address": 1443,
        "datatype": "UCHAR",
        "name": "hc_b_heating_limit",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 50,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_b_mode": {
        "address": 1394,
        "datatype": "UCHAR",
        "name": "hc_b_mode",
        "unit": null,
        "writable": true,
        "min_val": 0,
        "max_val": 5,
        "step": null,
        "enum_options": {
          "0": "Off",
          "1": "Time Program",
          "2": "Normal",
          "3": "Eco",
          "4": "Manual Heat",
          "5": "Manual Cool",
          "255": "Not configured / Unavailable"
        },
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [
          255
        ],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
          "Navigator 2.0",
          "Navigator Pro"
        ],
        "sentinel_values": [],
        "last_verified": null,
        "size": 1
      },
      "hc_b_parallel_shift": {
        "address": 1506,
        "datatype": "UCHAR",
        "name": "hc_b_parallel_shift",
        "unit": "°C",
        "writable": true,
        "min_val": 0,
        "max_val": 30,
        "step": null,
        "enum_options": {},
        "multiplier": 1.0,
        "register_type": "input",
        "eeprom_sensitive": true,
        "cyclic_required": false,
        "cyclic_write_ttl": null,
        "binary": false,
        "enabled_by_default": true,
        "state_class": null,
        "icon": null,
        "write_only": false,
        "write_class": "eeprom",
        "exclude_from_write": [],
        "source": "official_idm_modbus",
        "source_version": "MODBUS TCP NAVIGATOR 10 2025-06-18 plus Navigator 2.0/Pro legacy docs",
        "supported_models": [
          "Navigator 10",
